

<!DOCTYPE html>


<html lang="en" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Two-stage energy dispatch optimization using linear decision rules &#8212; Companion Notebooks for Data-Driven Optimization in Python</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../../_static/styles/bootstrap.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />

  
  <link href="../../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css" />
    <link rel="stylesheet" href="../../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d" />
<link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d" />

    <script data-url_root="../../" id="documentation_options" src="../../_static/documentation_options.js"></script>
    <script src="../../_static/jquery.js"></script>
    <script src="../../_static/underscore.js"></script>
    <script src="../../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../../_static/doctools.js"></script>
    <script src="../../_static/clipboard.min.js"></script>
    <script src="../../_static/copybutton.js"></script>
    <script src="../../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../../_static/design-tabs.js"></script>
    <script async="async" src="https://www.googletagmanager.com/gtag/js?id=G-DVQ7NZ8CYZ"></script>
    <script>
                window.dataLayer = window.dataLayer || [];
                function gtag(){ dataLayer.push(arguments); }
                gtag('js', new Date());
                gtag('config', 'G-DVQ7NZ8CYZ');
            </script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'notebooks/10/opf-ldr';</script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Two-stage Production Planning" href="ccg.html" />
    <link rel="prev" title="Two-stage energy dispatch optimization with wind curtailment" href="opf-wind-curtailment.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
  

<a class="navbar-brand logo" href="../../intro.html">
  
  
  
  
    
    
      
    
    
    <img src="../../_static/logo-02.png" class="logo__image only-light" alt="Logo image"/>
    <script>document.write(`<img src="../../_static/logo-02.png" class="logo__image only-dark" alt="Logo image"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="../../intro.html">
                    Data-Driven Mathematical Optimization in Python
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../01/01.00.html">1. Mathematical Optimization</a><input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-1"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../01/production-planning.html">A Production Planning Problem</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01/production-planning-basic.html">A Basic Pyomo Model</a></li>
<li class="toctree-l2"><a class="reference internal" href="../01/production-planning-advanced.html">A Data-Driven Pyomo Model</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../02/02.00.html">2. Linear Optimization</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-2"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../02/bim.html">BIM production</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/lad-regression.html">LAD Regression</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/mad-portfolio-optimization.html">MAD portfolio optimization</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/L1-regression-wine-quality.html">Wine quality prediction with L1 regression</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/bim-maxmin.html">BIM production for worst case</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/bim-fractional.html">BIM production variants</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/bim-rawmaterialplanning.html">BIM production using demand forecasts</a></li>
<li class="toctree-l2"><a class="reference internal" href="../02/multiproductionfaciliity_worstcase.html">Extra material: Multi-product facility production</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../03/03.00.html">3. Mixed Integer Linear Programming</a><input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-3"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../03/bim-perturbed.html">BIM production with perturbed data</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/shift-scheduling.html">Workforce shift scheduling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/simple-production-model-gdp.html">Production model using disjunctions</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/machine-scheduling.html">Machine Scheduling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/recharging-electric-vehicle.html">Recharging strategy for an electric vehicle</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/bim-production-revisited.html">BIM production revisited</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/cryptarithms.html">Extra material: Cryptarithms puzzle</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/strip-packing.html">Extra material: Strip packing</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/job-shop-scheduling.html">Extra material: Job shop scheduling</a></li>
<li class="toctree-l2"><a class="reference internal" href="../03/maintenance-planning.html">Extra material: Maintenance planning</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../04/04.00.html">4. Network Optimization</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-4"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../04/dinner-seat-allocation.html">Dinner seating arrangement</a></li>

<li class="toctree-l2"><a class="reference internal" href="../04/gasoline-distribution.html">Gasoline distribution</a></li>
<li class="toctree-l2"><a class="reference internal" href="../04/cryptocurrency-arbitrage.html">Cryptocurrency arbitrage search</a></li>
<li class="toctree-l2"><a class="reference internal" href="../04/shortest-path-road-networks.html">Extra material: Shortest path in real life</a></li>



<li class="toctree-l2"><a class="reference internal" href="../04/power-network.html">Extra material: Energy dispatch problem</a></li>




</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../05/05.00.html">5. Convex Optimization</a><input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-5"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../05/milk-pooling.html">Milk pooling and blending</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05/ols-regression.html">Ordinary Least Squares (OLS) Regression</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05/markowitz_portfolio.html">Markowitz portfolio optimization</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05/svm-linear.html">Support Vector Machines for Binary Classification</a></li>
<li class="toctree-l2"><a class="reference internal" href="../05/refinery-production.html">Extra material: Refinery production and shadow pricing</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../06/06.00.html">6. Conic Optimization</a><input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-6"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../06/economic-order-quantity.html">Economic Order Quantity</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06/kelly-criterion.html">The Kelly Criterion</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06/markowitz_portfolio_revisited.html">Markowitz portfolio optimization revisited</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06/building-insulation.html">Optimal Design of Multilayered Building Insulation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06/investment-wheel.html">Extra material: Luenberger’s Investment Wheel</a></li>
<li class="toctree-l2"><a class="reference internal" href="../06/optimal-growth-portfolios.html">Extra material: Optimal Growth Portfolios</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../07/07.00.html">7. Accounting for Uncertainty: Optimization Meets Reality</a><input class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-7"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../07/fleet-assignment.html">Fleet assignment problem</a></li>
<li class="toctree-l2"><a class="reference internal" href="../07/bim-robustness-analysis.html">Robustness analysis of BIM production plan via simulations</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../08/08.00.html">8. Robust Optimization - Single Stage Problems</a><input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-8"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../08/bim-robust-optimization.html">Robust BIM microchip production problem</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../09/09.00.html">9. Stochastic Optimization - Single Stage Problems</a><input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-9"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../09/pop-up_shop.html">Pop-up shop</a></li>
<li class="toctree-l2"><a class="reference internal" href="../09/markowitz_portfolio_with_chance_constraint.html">Markowitz portfolio optimization with chance constraints</a></li>
<li class="toctree-l2"><a class="reference internal" href="../09/seafood.html">Stock optimization for seafood distribution center</a></li>
</ul>
</li>
<li class="toctree-l1 current active has-children"><a class="reference internal" href="10.00.html">10. Two-Stage Problems</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-10" name="toctree-checkbox-10" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-10"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="airline-seating.html">Airline seat allocation problem</a></li>
<li class="toctree-l2"><a class="reference internal" href="farmer.html">The Farmer’s Problem and Variants</a></li>
<li class="toctree-l2"><a class="reference internal" href="opf-wind-curtailment.html">Two-stage energy dispatch optimization with wind curtailment</a></li>

<li class="toctree-l2 current active"><a class="current reference internal" href="#">Two-stage energy dispatch optimization using linear decision rules</a></li>
<li class="toctree-l2"><a class="reference internal" href="ccg.html">Two-stage Production Planning</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../pyomo_style_guide.html">Appendix: Pyomo style guide</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../genindex.html">Index</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-launch-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Launch interactive content">
    <i class="fas fa-rocket"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://colab.research.google.com/github/mobook/MO-book/blob/main/notebooks/10/opf-ldr.ipynb" target="_blank"
   class="btn btn-sm dropdown-item"
   title="Launch onColab"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  
    <img src="../../_static/images/logo_colab.png">
  </span>
<span class="btn__text-container">Colab</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/mobook/MO-book" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/mobook/MO-book/issues/new?title=Issue%20on%20page%20%2Fnotebooks/10/opf-ldr.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../../_sources/notebooks/10/opf-ldr.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>


<script>
document.write(`
  <button class="theme-switch-button btn btn-sm btn-outline-primary navbar-btn rounded-circle" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch" data-mode="light"><i class="fa-solid fa-sun"></i></span>
    <span class="theme-switch" data-mode="dark"><i class="fa-solid fa-moon"></i></span>
    <span class="theme-switch" data-mode="auto"><i class="fa-solid fa-circle-half-stroke"></i></span>
  </button>
`);
</script>

<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Two-stage energy dispatch optimization using linear decision rules</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#package-and-data-import">Package and data import</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#network-data">Network data</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#problem-description">Problem description</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#optimal-power-flow-problem-with-recourse-actions-via-participation-factors">Optimal power flow problem with recourse actions via participation factors</a></li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <span class="target" id="index-0"></span><span class="target" id="index-1"></span><span class="target" id="index-2"></span><span class="target" id="index-3"></span><span class="target" id="index-4"></span><span class="target" id="index-5"></span><section class="tex2jax_ignore mathjax_ignore" id="two-stage-energy-dispatch-optimization-using-linear-decision-rules">
<span id="index-6"></span><h1>Two-stage energy dispatch optimization using linear decision rules<a class="headerlink" href="#two-stage-energy-dispatch-optimization-using-linear-decision-rules" title="Permalink to this heading">#</a></h1>
<p>This notebook illustrates a two-stage stochastic optimization problem in the context of energy systems where there are recourse actions are modeled as linear decision rules. Like in the <a class="reference internal" href="opf-wind-curtailment.html"><span class="doc std std-doc">previous notebook</span></a>, the goal of the optimization problem is to ensure that power demand meets supply while taking into account both wind and solar fluctuations and physical infrastructure constraints.</p>
<p>For more explanation about the network topology and background information about the OPF problem <strong>read first</strong> the <a class="reference internal" href="../04/power-network.html"><span class="doc std std-doc">energy dispatch problem</span></a> from the Chapter 4 and the <a class="reference internal" href="opf-wind-curtailment.html"><span class="doc std std-doc">OPF problem with wind curtailment</span></a> from the Chapter 10.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># install Pyomo and solvers</span>
<span class="kn">import</span> <span class="nn">requests</span>
<span class="kn">import</span> <span class="nn">types</span>

<span class="n">url</span> <span class="o">=</span> <span class="s2">&quot;https://raw.githubusercontent.com/mobook/MO-book/main/python/helper.py&quot;</span>
<span class="n">helper</span> <span class="o">=</span> <span class="n">types</span><span class="o">.</span><span class="n">ModuleType</span><span class="p">(</span><span class="s2">&quot;helper&quot;</span><span class="p">)</span>
<span class="n">exec</span><span class="p">(</span><span class="n">requests</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">url</span><span class="p">)</span><span class="o">.</span><span class="n">content</span><span class="p">,</span> <span class="n">helper</span><span class="o">.</span><span class="vm">__dict__</span><span class="p">)</span>

<span class="n">helper</span><span class="o">.</span><span class="n">install_pyomo</span><span class="p">()</span>
<span class="n">helper</span><span class="o">.</span><span class="n">install_cbc</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>pyomo was previously installed
cbc was previously installed
gurobi was previously installed
</pre></div>
</div>
</div>
</div>
<section id="package-and-data-import">
<h2>Package and data import<a class="headerlink" href="#package-and-data-import" title="Permalink to this heading">#</a></h2>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># Load packages</span>
<span class="kn">import</span> <span class="nn">pyomo.environ</span> <span class="k">as</span> <span class="nn">pyo</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
<span class="kn">import</span> <span class="nn">matplotlib.pyplot</span> <span class="k">as</span> <span class="nn">plt</span>
<span class="kn">from</span> <span class="nn">ast</span> <span class="kn">import</span> <span class="n">literal_eval</span> <span class="k">as</span> <span class="n">make_tuple</span>
<span class="kn">import</span> <span class="nn">networkx</span> <span class="k">as</span> <span class="nn">nx</span>
<span class="kn">import</span> <span class="nn">time</span>

<span class="c1"># Load solver</span>
<span class="n">solver</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">SolverFactory</span><span class="p">(</span><span class="s2">&quot;cbc&quot;</span><span class="p">)</span>
<span class="n">gsolver</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">SolverFactory</span><span class="p">(</span><span class="s2">&quot;gurobi&quot;</span><span class="p">)</span>

<span class="c1"># Download the data</span>
<span class="n">nodes_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="s2">&quot;nodes.csv&quot;</span><span class="p">,</span> <span class="n">index_col</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
<span class="n">edges_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="s2">&quot;edges.csv&quot;</span><span class="p">,</span> <span class="n">index_col</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>

<span class="c1"># Read data</span>
<span class="n">nodes</span> <span class="o">=</span> <span class="n">nodes_df</span><span class="o">.</span><span class="n">set_index</span><span class="p">(</span><span class="s2">&quot;node_id&quot;</span><span class="p">)</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">to_dict</span><span class="p">()</span>
<span class="n">edges</span> <span class="o">=</span> <span class="n">edges_df</span><span class="o">.</span><span class="n">set_index</span><span class="p">(</span><span class="n">edges_df</span><span class="p">[</span><span class="s2">&quot;edge_id&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">apply</span><span class="p">(</span><span class="n">make_tuple</span><span class="p">))</span><span class="o">.</span><span class="n">T</span><span class="o">.</span><span class="n">to_dict</span><span class="p">()</span>
<span class="n">network</span> <span class="o">=</span> <span class="p">{</span><span class="s2">&quot;nodes&quot;</span><span class="p">:</span> <span class="n">nodes</span><span class="p">,</span> <span class="s2">&quot;edges&quot;</span><span class="p">:</span> <span class="n">edges</span><span class="p">}</span>
</pre></div>
</div>
</div>
</div>
<section id="network-data">
<h3>Network data<a class="headerlink" href="#network-data" title="Permalink to this heading">#</a></h3>
<p>This notebook uses the same network as in <a class="reference internal" href="../04/power-network.html"><span class="doc std std-doc">energy dispatch problem</span></a> and hence the same data structure. In particular, the nodes and edges of the network are stored in the <code class="docutils literal notranslate"><span class="pre">nodes</span></code> and <code class="docutils literal notranslate"><span class="pre">edges</span></code> dataframes, respectively. The <code class="docutils literal notranslate"><span class="pre">edges</span></code> dataframe contains the following columns:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">edge</span> <span class="pre">id</span></code>: the unique identifier of the edge, describing the node pair <code class="docutils literal notranslate"><span class="pre">(i,j)</span></code> of the edge;</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">f_max</span></code>: describing the maximum power flow capacity of the edge; and</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">b</span></code>: the susceptance of the edge.</p></li>
</ul>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">edges_df</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>edge_id</th>
      <th>b</th>
      <th>f_max</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>(0, 1)</td>
      <td>10.0100</td>
      <td>270.705509</td>
    </tr>
    <tr>
      <th>1</th>
      <td>(0, 2)</td>
      <td>23.5849</td>
      <td>415.734756</td>
    </tr>
    <tr>
      <th>2</th>
      <td>(3, 4)</td>
      <td>125.3133</td>
      <td>265.273978</td>
    </tr>
    <tr>
      <th>3</th>
      <td>(2, 4)</td>
      <td>9.2593</td>
      <td>400.159230</td>
    </tr>
    <tr>
      <th>4</th>
      <td>(4, 5)</td>
      <td>18.5185</td>
      <td>217.852748</td>
    </tr>
    <tr>
      <th>...</th>
      <td>...</td>
      <td>...</td>
      <td>...</td>
    </tr>
    <tr>
      <th>174</th>
      <td>(64, 65)</td>
      <td>28.9059</td>
      <td>1200.000000</td>
    </tr>
    <tr>
      <th>175</th>
      <td>(67, 68)</td>
      <td>28.9059</td>
      <td>1200.000000</td>
    </tr>
    <tr>
      <th>176</th>
      <td>(80, 79)</td>
      <td>28.9059</td>
      <td>1200.000000</td>
    </tr>
    <tr>
      <th>177</th>
      <td>(86, 85)</td>
      <td>4.8216</td>
      <td>602.814908</td>
    </tr>
    <tr>
      <th>178</th>
      <td>(67, 115)</td>
      <td>246.9136</td>
      <td>1200.000000</td>
    </tr>
  </tbody>
</table>
<p>179 rows × 3 columns</p>
</div></div></div>
</div>
<p>The network includes 18 generators of differen type, which is described in the <code class="docutils literal notranslate"><span class="pre">energy_type</span></code> field. We distinguish between conventional generators (coal, gas) and renewable generators (hydro, solar, wind). Every conventional generator node has two parameters:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">c_fixed</span></code>, describing the activation cost of the conventional generators;</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">c_var</span></code>, describing the unit cost of producing energy for each conventional generator</p></li>
</ul>
<p>Renewable generators are assumed to have zero marginal cost and zero activation cost. Nodes <code class="docutils literal notranslate"><span class="pre">64</span></code> and <code class="docutils literal notranslate"><span class="pre">65</span></code> correspond to the two wind generators that this notebook focuses on.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">nodes_df</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>node_id</th>
      <th>d</th>
      <th>p_min</th>
      <th>p_max</th>
      <th>c_var</th>
      <th>is_generator</th>
      <th>energy_type</th>
      <th>c_fixed</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>0</th>
      <td>0</td>
      <td>44.230344</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>1</th>
      <td>1</td>
      <td>17.690399</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>2</th>
      <td>2</td>
      <td>35.514209</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>3</th>
      <td>3</td>
      <td>35.248977</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>4</th>
      <td>4</td>
      <td>0.000000</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>...</th>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
      <td>...</td>
    </tr>
    <tr>
      <th>113</th>
      <td>113</td>
      <td>6.784856</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>114</th>
      <td>114</td>
      <td>19.664045</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>115</th>
      <td>115</td>
      <td>163.009206</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>116</th>
      <td>116</td>
      <td>16.175633</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>117</th>
      <td>117</td>
      <td>31.504459</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>0.0</td>
      <td>False</td>
      <td>NaN</td>
      <td>0.0</td>
    </tr>
  </tbody>
</table>
<p>118 rows × 8 columns</p>
</div></div></div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">nodes_df</span><span class="p">[</span><span class="n">nodes_df</span><span class="o">.</span><span class="n">is_generator</span><span class="p">]</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html"><div>
<style scoped>
    .dataframe tbody tr th:only-of-type {
        vertical-align: middle;
    }

    .dataframe tbody tr th {
        vertical-align: top;
    }

    .dataframe thead th {
        text-align: right;
    }
</style>
<table border="1" class="dataframe">
  <thead>
    <tr style="text-align: right;">
      <th></th>
      <th>node_id</th>
      <th>d</th>
      <th>p_min</th>
      <th>p_max</th>
      <th>c_var</th>
      <th>is_generator</th>
      <th>energy_type</th>
      <th>c_fixed</th>
    </tr>
  </thead>
  <tbody>
    <tr>
      <th>9</th>
      <td>9</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>400.000000</td>
      <td>0.0</td>
      <td>True</td>
      <td>hydro</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>11</th>
      <td>11</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>200.000000</td>
      <td>0.0</td>
      <td>True</td>
      <td>hydro</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>24</th>
      <td>24</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>422.086431</td>
      <td>28.0</td>
      <td>True</td>
      <td>coal</td>
      <td>1689.0</td>
    </tr>
    <tr>
      <th>25</th>
      <td>25</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>227.384370</td>
      <td>18.0</td>
      <td>True</td>
      <td>coal</td>
      <td>1057.0</td>
    </tr>
    <tr>
      <th>30</th>
      <td>30</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>235.306239</td>
      <td>19.0</td>
      <td>True</td>
      <td>coal</td>
      <td>1837.0</td>
    </tr>
    <tr>
      <th>45</th>
      <td>45</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>371.349675</td>
      <td>19.0</td>
      <td>True</td>
      <td>coal</td>
      <td>1456.0</td>
    </tr>
    <tr>
      <th>48</th>
      <td>48</td>
      <td>0.0</td>
      <td>227.262510</td>
      <td>227.262510</td>
      <td>0.0</td>
      <td>True</td>
      <td>solar</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>53</th>
      <td>53</td>
      <td>0.0</td>
      <td>97.526012</td>
      <td>97.526012</td>
      <td>0.0</td>
      <td>True</td>
      <td>solar</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>58</th>
      <td>58</td>
      <td>0.0</td>
      <td>284.753966</td>
      <td>284.753966</td>
      <td>0.0</td>
      <td>True</td>
      <td>solar</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>60</th>
      <td>60</td>
      <td>0.0</td>
      <td>98.693808</td>
      <td>98.693808</td>
      <td>0.0</td>
      <td>True</td>
      <td>solar</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>64</th>
      <td>64</td>
      <td>0.0</td>
      <td>16.050352</td>
      <td>16.050352</td>
      <td>0.0</td>
      <td>True</td>
      <td>wind</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>65</th>
      <td>65</td>
      <td>0.0</td>
      <td>77.747257</td>
      <td>77.747257</td>
      <td>0.0</td>
      <td>True</td>
      <td>wind</td>
      <td>0.0</td>
    </tr>
    <tr>
      <th>79</th>
      <td>79</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>360.554867</td>
      <td>38.0</td>
      <td>True</td>
      <td>gas</td>
      <td>1504.0</td>
    </tr>
    <tr>
      <th>86</th>
      <td>86</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>445.397099</td>
      <td>38.0</td>
      <td>True</td>
      <td>gas</td>
      <td>1751.0</td>
    </tr>
    <tr>
      <th>88</th>
      <td>88</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>298.390683</td>
      <td>33.0</td>
      <td>True</td>
      <td>gas</td>
      <td>2450.0</td>
    </tr>
    <tr>
      <th>99</th>
      <td>99</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>440.534057</td>
      <td>33.0</td>
      <td>True</td>
      <td>gas</td>
      <td>2184.0</td>
    </tr>
    <tr>
      <th>102</th>
      <td>102</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>454.660581</td>
      <td>35.0</td>
      <td>True</td>
      <td>gas</td>
      <td>1617.0</td>
    </tr>
    <tr>
      <th>110</th>
      <td>110</td>
      <td>0.0</td>
      <td>0.000000</td>
      <td>451.133883</td>
      <td>34.0</td>
      <td>True</td>
      <td>gas</td>
      <td>1627.0</td>
    </tr>
  </tbody>
</table>
</div></div></div>
</div>
</section>
</section>
<section id="problem-description">
<h2>Problem description<a class="headerlink" href="#problem-description" title="Permalink to this heading">#</a></h2>
<section id="optimal-power-flow-problem-with-recourse-actions-via-participation-factors">
<h3>Optimal power flow problem with recourse actions via participation factors<a class="headerlink" href="#optimal-power-flow-problem-with-recourse-actions-via-participation-factors" title="Permalink to this heading">#</a></h3>
<p>We now consider a variant of the OPF problem in which each conventional generator <span class="math notranslate nohighlight">\(i\)</span> commits in advance to produce a specific amount <span class="math notranslate nohighlight">\(p_i\)</span> of energy as determined by the OPF problem assuming the renewable energy production from all solar panels and wind turbines will be equal to the forecasted one, also denoted as <span class="math notranslate nohighlight">\(p_j\)</span>. Assume the realized renewable energy output of generator <span class="math notranslate nohighlight">\(j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}\)</span> deviates from their forecasted values, say by an amount <span class="math notranslate nohighlight">\(\Delta_j\)</span>, and results in a power production of</p>
<div class="math notranslate nohighlight">
\[
r_j = p_j + \Delta_j.
\]</div>
<p>Then, the conventional generators need take a <em>recourse action</em> to make sure that the network is balanced, i.e., that the total energy production equals the total energy demand. The recourse action at a conventional generator consists of a real-time adjustment of its power production and is modeled as follows. Each conventional generator <span class="math notranslate nohighlight">\(i \in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}\)</span> has a <em>participation factor</em> <span class="math notranslate nohighlight">\(\alpha_i \geq 0\)</span> which determines in which that generator responds to the total imbalance <span class="math notranslate nohighlight">\(\sum_j \Delta_j\)</span>. Specfically, the power production <em>after the recourse action</em> at generator <span class="math notranslate nohighlight">\(i\)</span> is denoted by <span class="math notranslate nohighlight">\(r_i\)</span> and is given by</p>
<div class="math notranslate nohighlight">
\[
r_i = p_i - \alpha_i \sum_{j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}} \Delta_j.
\]</div>
<p>The participation factor <span class="math notranslate nohighlight">\(\alpha_i \in [0,1]\)</span> indicates the fraction of the power imbalance that generator <span class="math notranslate nohighlight">\(i\)</span> needs to help compensate. To ensure that the power balance is satisfied, we need to have <span class="math notranslate nohighlight">\(\sum_{i \in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}} \alpha_i = 1\)</span>. Indeed, in this case, assuming the power was balanced in the first stage, i.e., <span class="math notranslate nohighlight">\(\sum_{i \in \mathcal{G}} p_i - \sum_{i \in V} d_i =0\)</span>, then the net power balance after the second stage is</p>
<div class="math notranslate nohighlight">
\[\begin{split}
\begin{align*}
\sum_{i \in \mathcal{G}} r_i - \sum_{i \in V} d_i 
&amp;= \sum_{j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}} (p_j + \Delta_j) + \sum_{i \in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}} (p_i - \alpha_i \sum_{j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}} \Delta_j) - \sum_{i \in V} d_i\\
&amp;= \sum_{j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}} \Delta_j - \sum_{j \in \mathcal{G}^{\text{wind}} \cup \mathcal{G}^{\text{solar}}}  \left (\sum_{i \in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}} \alpha_i \right) \Delta_j + \sum_{i \in \mathcal{G}} p_i - \sum_{i \in V} d_i \\
&amp; = \sum_{i \in \mathcal{G}} p_i - \sum_{i \in V} d_i = 0
\end{align*}
\end{split}\]</div>
<p>Nonetheless, the participation factors do not have to be equal for all generators and in fact, these factors can be optimized jointly together with the initial power levels <span class="math notranslate nohighlight">\(p_i\)</span>. Since the energy produced as recourse action is twice as expensive, we account for this by adding to the objective function the cost term <span class="math notranslate nohighlight">\(\sum_{i \in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}} 2 \cdot c^{\text{var}}_i \cdot \alpha_i \sum_{j \in V} \Delta_j\)</span>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># Define an OPF problem with recourse actions for the conventional generators based on participation factors</span>

<span class="k">def</span> <span class="nf">UC_participationfactors</span><span class="p">(</span><span class="n">network</span><span class="p">,</span> <span class="n">imbalances</span><span class="p">,</span> <span class="n">totalimbalances</span><span class="p">,</span> <span class="n">abstotalimbalances</span><span class="p">,</span> <span class="n">uniformparticipationfactors</span><span class="o">=</span><span class="kc">False</span><span class="p">):</span>

  <span class="c1"># Define a model</span>
  <span class="n">model</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">ConcreteModel</span><span class="p">(</span><span class="s2">&quot;OPF with participation factors&quot;</span><span class="p">)</span>

  <span class="c1"># Define sets</span>
  <span class="n">model</span><span class="o">.</span><span class="n">T</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">imbalances</span><span class="p">)))</span>
  <span class="n">model</span><span class="o">.</span><span class="n">V</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">keys</span><span class="p">())</span>
  <span class="n">model</span><span class="o">.</span><span class="n">E</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="n">network</span><span class="p">[</span><span class="s2">&quot;edges&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">keys</span><span class="p">())</span>
  <span class="n">model</span><span class="o">.</span><span class="n">SWH</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;wind&#39;</span> <span class="ow">or</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;solar&#39;</span> <span class="ow">or</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;hydro&#39;</span><span class="p">)])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">CG</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;coal&#39;</span> <span class="ow">or</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="o">==</span> <span class="s1">&#39;gas&#39;</span><span class="p">)])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">NG</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Set</span><span class="p">(</span><span class="n">initialize</span><span class="o">=</span><span class="p">[</span><span class="n">i</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">isna</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">])])</span>
  
  <span class="c1"># Declare decision variables</span>
  <span class="c1"># model.x = pyo.Var(model.V, domain=pyo.Binary)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">p</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Var</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">NonNegativeReals</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">r</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Var</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">NonNegativeReals</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">alpha</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Var</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">NonNegativeReals</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">theta</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Var</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">Reals</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">f</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Var</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">Reals</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">abs_total_imbalance</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Param</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">NonNegativeReals</span><span class="p">,</span> <span class="n">initialize</span><span class="o">=</span><span class="n">abstotalimbalances</span><span class="p">)</span>
  <span class="n">model</span><span class="o">.</span><span class="n">total_imbalance</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Param</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">domain</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">Reals</span><span class="p">,</span> <span class="n">initialize</span><span class="o">=</span><span class="n">totalimbalances</span><span class="p">)</span>

  <span class="c1"># Declare objective function including the recourse actions</span>

  <span class="n">model</span><span class="o">.</span><span class="n">objective</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Objective</span><span class="p">(</span><span class="n">expr</span> <span class="o">=</span> <span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">model</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">data</span><span class="p">[</span><span class="s2">&quot;is_generator&quot;</span><span class="p">])</span> <span class="o">+</span>
                                  <span class="mi">2</span><span class="o">/</span><span class="nb">len</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">)</span> <span class="o">*</span> <span class="nb">sum</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">model</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">model</span><span class="o">.</span><span class="n">abs_total_imbalance</span><span class="p">[</span><span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;energy_type&#39;</span><span class="p">]</span> <span class="ow">in</span> <span class="p">[</span><span class="s1">&#39;coal&#39;</span><span class="p">,</span> <span class="s1">&#39;gas&#39;</span><span class="p">])</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">),</span>
                                    <span class="n">sense</span><span class="o">=</span><span class="n">pyo</span><span class="o">.</span><span class="n">minimize</span><span class="p">)</span>

  <span class="c1"># Declare constraints</span>
  
  <span class="c1"># First-stage production levels must meet generator limits</span>
  <span class="n">model</span><span class="o">.</span><span class="n">generation_upper_bound</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">][</span><span class="n">i</span><span class="p">][</span><span class="s2">&quot;p_max&quot;</span><span class="p">])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">generation_lower_bound</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">:</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">][</span><span class="n">i</span><span class="p">][</span><span class="s2">&quot;p_min&quot;</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">])</span>

  <span class="c1"># Wind, solar and hydro generators have zero participation factors</span>
  <span class="n">model</span><span class="o">.</span><span class="n">windsolarhydro_nopartecipationfactors</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">SWH</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="mi">0</span><span class="p">)</span>

  <span class="c1"># Load nodes have zero participation factors</span>
  <span class="n">model</span><span class="o">.</span><span class="n">load_nopartecipationfactors</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">NG</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="mi">0</span><span class="p">)</span>

  <span class="c1"># Participation factors must sum to one</span>
  <span class="n">model</span><span class="o">.</span><span class="n">sum_one</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">rule</span> <span class="o">=</span> <span class="nb">sum</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">)</span> <span class="o">==</span> <span class="mi">1</span><span class="p">)</span>

  <span class="k">if</span> <span class="n">uniformparticipationfactors</span><span class="p">:</span>
    <span class="c1"># Participation factors must be equal</span>
    <span class="n">model</span><span class="o">.</span><span class="n">equal_participationfactors</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">CG</span><span class="p">,</span> <span class="n">rule</span> <span class="o">=</span> <span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">==</span> <span class="mi">1</span><span class="o">/</span><span class="nb">len</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">CG</span><span class="p">))</span>

  <span class="c1"># Second-stage production levels must also meet generator limits</span>
  <span class="n">model</span><span class="o">.</span><span class="n">power_withrecourse</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">r</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">==</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">total_imbalance</span><span class="p">[</span><span class="n">t</span><span class="p">])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">generation_upper_bound_withrecourse</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">CG</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">r</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">][</span><span class="n">i</span><span class="p">][</span><span class="s2">&quot;p_max&quot;</span><span class="p">])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">generation_lower_bound_withrecourse</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">CG</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">][</span><span class="n">i</span><span class="p">][</span><span class="s2">&quot;p_min&quot;</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">m</span><span class="o">.</span><span class="n">r</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">])</span>

  <span class="c1"># Expressions for outgoing and incoming flows</span>
  <span class="n">model</span><span class="o">.</span><span class="n">outgoing_flow</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Expression</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="nb">sum</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">f</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">V</span> <span class="k">if</span> <span class="p">(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">)</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">))</span>
  <span class="n">model</span><span class="o">.</span><span class="n">incoming_flow</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Expression</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="nb">sum</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">f</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">j</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">V</span> <span class="k">if</span> <span class="p">(</span><span class="n">j</span><span class="p">,</span> <span class="n">i</span><span class="p">)</span> <span class="ow">in</span> <span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">))</span>

  <span class="c1"># Net power production at each node after recourse actions</span>
  <span class="n">model</span><span class="o">.</span><span class="n">flow_conservation</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">V</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">incoming_flow</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">-</span> <span class="n">m</span><span class="o">.</span><span class="n">outgoing_flow</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">==</span> <span class="n">m</span><span class="o">.</span><span class="n">r</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">+</span> <span class="n">imbalances</span><span class="p">[</span><span class="n">t</span><span class="p">][</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="n">nodes</span><span class="p">[</span><span class="n">i</span><span class="p">][</span><span class="s2">&quot;d&quot;</span><span class="p">])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">susceptance</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">f</span><span class="p">[(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">),</span> <span class="n">t</span><span class="p">]</span> <span class="o">==</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;edges&quot;</span><span class="p">][(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">)][</span><span class="s2">&quot;b&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">theta</span><span class="p">[</span><span class="n">i</span><span class="p">,</span> <span class="n">t</span><span class="p">]</span> <span class="o">-</span> <span class="n">m</span><span class="o">.</span><span class="n">theta</span><span class="p">[</span><span class="n">j</span><span class="p">,</span> <span class="n">t</span><span class="p">]))</span>

  <span class="n">model</span><span class="o">.</span><span class="n">flows_upper_bound</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="n">m</span><span class="o">.</span><span class="n">f</span><span class="p">[(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">),</span> <span class="n">t</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;edges&quot;</span><span class="p">][(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">)][</span><span class="s2">&quot;f_max&quot;</span><span class="p">])</span>
  <span class="n">model</span><span class="o">.</span><span class="n">flows_lower_bound</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">Constraint</span><span class="p">(</span><span class="n">model</span><span class="o">.</span><span class="n">E</span><span class="p">,</span> <span class="n">model</span><span class="o">.</span><span class="n">T</span><span class="p">,</span> <span class="n">rule</span><span class="o">=</span><span class="k">lambda</span> <span class="n">m</span><span class="p">,</span> <span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">,</span> <span class="n">t</span><span class="p">:</span> <span class="o">-</span> <span class="n">m</span><span class="o">.</span><span class="n">f</span><span class="p">[(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">),</span> <span class="n">t</span><span class="p">]</span> <span class="o">&lt;=</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;edges&quot;</span><span class="p">][(</span><span class="n">i</span><span class="p">,</span> <span class="n">j</span><span class="p">)][</span><span class="s2">&quot;f_max&quot;</span><span class="p">])</span>

  <span class="c1"># Solve the model</span>
  <span class="n">solver</span> <span class="o">=</span> <span class="n">pyo</span><span class="o">.</span><span class="n">SolverFactory</span><span class="p">(</span><span class="s2">&quot;cbc&quot;</span><span class="p">)</span>
  <span class="n">result</span> <span class="o">=</span> <span class="n">solver</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="n">model</span><span class="p">)</span>
  <span class="k">if</span> <span class="n">result</span><span class="o">.</span><span class="n">solver</span><span class="o">.</span><span class="n">status</span> <span class="o">!=</span> <span class="s1">&#39;ok&#39;</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Solver status: </span><span class="si">{</span><span class="n">result</span><span class="o">.</span><span class="n">solver</span><span class="o">.</span><span class="n">status</span><span class="si">}</span><span class="s2">, </span><span class="si">{</span><span class="n">result</span><span class="o">.</span><span class="n">solver</span><span class="o">.</span><span class="n">termination_condition</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
  
  <span class="k">return</span> <span class="n">model</span>
</pre></div>
</div>
</div>
</div>
<p>We generate <span class="math notranslate nohighlight">\(T=100\)</span> scenarios in which the wind and solar production deviate from the forecasted values. Such deviations, named <em>imbalances</em>, are generated uniformly at random assuming the realized wind or solar power is between 0.5 and 1.5 times the forecasted value.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="c1"># Define the set of nodes with possible deviations from forecasts, i.e. those with either a wind or a solar generator</span>
<span class="n">SW</span> <span class="o">=</span> <span class="p">{</span><span class="mi">48</span><span class="p">,</span> <span class="mi">53</span><span class="p">,</span> <span class="mi">58</span><span class="p">,</span> <span class="mi">60</span><span class="p">,</span> <span class="mi">64</span><span class="p">,</span> <span class="mi">65</span><span class="p">}</span>
<span class="n">SW_df</span> <span class="o">=</span> <span class="n">nodes_df</span><span class="p">[</span><span class="n">nodes_df</span><span class="p">[</span><span class="s1">&#39;node_id&#39;</span><span class="p">]</span><span class="o">.</span><span class="n">isin</span><span class="p">(</span><span class="n">SW</span><span class="p">)]</span>

<span class="c1"># Define the number of scenarios and the random seed</span>
<span class="n">T</span> <span class="o">=</span> <span class="mi">100</span>
<span class="n">seed</span> <span class="o">=</span> <span class="mi">0</span>
<span class="n">rng</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">random</span><span class="o">.</span><span class="n">default_rng</span><span class="p">(</span><span class="n">seed</span><span class="p">)</span>

<span class="c1"># Imbalances are generated uniformly at random assuming the realized wind or solar power is between 0.5 and 1.5 times the forecasted value</span>
<span class="n">imbalances</span> <span class="o">=</span> <span class="p">[{</span><span class="n">i</span><span class="p">:</span> <span class="n">rng</span><span class="o">.</span><span class="n">uniform</span><span class="p">(</span><span class="o">-</span><span class="n">nodes_df</span><span class="p">[</span><span class="s1">&#39;p_min&#39;</span><span class="p">][</span><span class="n">i</span><span class="p">]</span><span class="o">/</span><span class="mi">2</span><span class="p">,</span> <span class="n">nodes_df</span><span class="p">[</span><span class="s1">&#39;p_min&#39;</span><span class="p">][</span><span class="n">i</span><span class="p">]</span><span class="o">/</span><span class="mi">2</span><span class="p">)</span> <span class="k">if</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">SW</span> <span class="k">else</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">nodes_df</span><span class="o">.</span><span class="n">index</span><span class="p">}</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">T</span><span class="p">)]</span>
<span class="n">totalimbalances</span> <span class="o">=</span> <span class="p">{</span><span class="n">t</span><span class="p">:</span> <span class="nb">sum</span><span class="p">(</span><span class="n">imbalances</span><span class="p">[</span><span class="n">t</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="p">())</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">imbalances</span><span class="p">))}</span>
<span class="n">abstotalimbalances</span> <span class="o">=</span> <span class="p">{</span><span class="n">t</span><span class="p">:</span> <span class="nb">abs</span><span class="p">(</span><span class="n">totalimbalances</span><span class="p">[</span><span class="n">t</span><span class="p">])</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">totalimbalances</span><span class="p">))}</span>
</pre></div>
</div>
</div>
</div>
<p>We first solve the optimization model in the case where the forecast for solar and wind power are perfect, meaning there is no imbalance. In this case the recourse actions are not needed and the second stage part of the problem is trivial.</p>
<p>If we now test the performance of this static solution over the sampled scenarios, we can calculate the average energy production cost due to recourse actions assuming uniform participation factors, but this average is <em>misleading</em> because <strong>it does not account for the fact that for many of the scenarios there is no power flow dispatch</strong>.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">zeroimbalances</span> <span class="o">=</span> <span class="p">[{</span><span class="n">i</span><span class="p">:</span> <span class="mi">0</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">nodes_df</span><span class="o">.</span><span class="n">index</span><span class="p">}]</span>
<span class="n">zerototalimbalances</span> <span class="o">=</span> <span class="p">{</span><span class="mi">0</span><span class="p">:</span> <span class="nb">sum</span><span class="p">(</span><span class="n">zeroimbalances</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">values</span><span class="p">())}</span>
<span class="n">zeroabstotalimbalances</span> <span class="o">=</span> <span class="p">{</span><span class="mi">0</span><span class="p">:</span> <span class="nb">abs</span><span class="p">(</span><span class="n">totalimbalances</span><span class="p">[</span><span class="mi">0</span><span class="p">])}</span>

<span class="n">m</span> <span class="o">=</span> <span class="n">UC_participationfactors</span><span class="p">(</span><span class="n">network</span><span class="p">,</span> <span class="n">zeroimbalances</span><span class="p">,</span> <span class="n">zerototalimbalances</span><span class="p">,</span> <span class="n">zeroabstotalimbalances</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;First-stage energy production cost = </span><span class="si">{</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">data</span><span class="p">[</span><span class="s2">&quot;is_generator&quot;</span><span class="p">])</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal production levels for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal participation factors for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Average energy production cost due to recourse actions = </span><span class="si">{</span><span class="mi">2</span><span class="o">/</span><span class="n">T</span> <span class="o">*</span> <span class="nb">sum</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="o">*</span> <span class="n">abstotalimbalances</span><span class="p">[</span><span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">())</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">T</span><span class="p">))</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1"> (but including many infeasible scenarios!)&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>First-stage energy production cost = 40385.16
The optimal production levels for the conventional generators are [135.69, 227.38, 235.31, 371.35, 0.0, 0.0, 298.39, 336.95, 0.0, 0.0]
The optimal participation factors for the conventional generators are [0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1]
Average energy production cost due to recourse actions = 5354.25 (but including many infeasible scenarios!)
</pre></div>
</div>
</div>
</div>
<p>We now solve the two-stage optimization model in the case where the realization of solar and wind power deviate from their forecasts. In this case, the recourse actions are needed, but we assume fixed uniform participation factors equal to <span class="math notranslate nohighlight">\(0.1\)</span> for all the ten conventional generators in <span class="math notranslate nohighlight">\(\in \mathcal{G}^{\text{coal}} \cup \mathcal{G}^{\text{gas}}\)</span>. We solve this model using SAA after having sampled <span class="math notranslate nohighlight">\(T=100\)</span> realizations of the wind and solar power production.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">m</span> <span class="o">=</span> <span class="n">UC_participationfactors</span><span class="p">(</span><span class="n">network</span><span class="p">,</span> <span class="n">imbalances</span><span class="p">,</span> <span class="n">totalimbalances</span><span class="p">,</span> <span class="n">abstotalimbalances</span><span class="p">,</span> <span class="kc">True</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal production levels for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal participation factors for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;First-stage energy production cost = </span><span class="si">{</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">data</span><span class="p">[</span><span class="s2">&quot;is_generator&quot;</span><span class="p">])</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Average energy production cost due to recourse actions = </span><span class="si">{</span><span class="mi">2</span><span class="o">/</span><span class="n">T</span> <span class="o">*</span> <span class="nb">sum</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">abs_total_imbalance</span><span class="p">[</span><span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">())</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">T</span><span class="p">)</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Total cost = </span><span class="si">{</span><span class="n">m</span><span class="o">.</span><span class="n">objective</span><span class="p">()</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>The optimal production levels for the conventional generators are [127.0, 205.65, 213.57, 349.62, 27.39, 27.39, 276.66, 323.04, 27.39, 27.39]
The optimal participation factors for the conventional generators are [0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1]
First-stage energy production cost = 41719.19
Average energy production cost due to recourse actions = 5354.25
Total cost = 47073.44
</pre></div>
</div>
</div>
</div>
<p>If we instead let the model optimize the participation factors jointly with the initial power levels, we can achieve a reduction in the average total cost.</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">m</span> <span class="o">=</span> <span class="n">UC_participationfactors</span><span class="p">(</span><span class="n">network</span><span class="p">,</span> <span class="n">imbalances</span><span class="p">,</span> <span class="n">totalimbalances</span><span class="p">,</span> <span class="n">abstotalimbalances</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal production levels for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="s1">&#39;The optimal participation factors for the conventional generators are&#39;</span><span class="p">,[</span><span class="n">np</span><span class="o">.</span><span class="n">round</span><span class="p">(</span><span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span><span class="p">,</span><span class="mi">2</span><span class="p">)</span> <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">CG</span><span class="p">])</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;First-stage energy production cost = </span><span class="si">{</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">p</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">()</span> <span class="k">if</span> <span class="n">data</span><span class="p">[</span><span class="s2">&quot;is_generator&quot;</span><span class="p">])</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Average energy production cost due to recourse actions = </span><span class="si">{</span><span class="mi">2</span><span class="o">/</span><span class="n">T</span> <span class="o">*</span> <span class="nb">sum</span><span class="p">(</span><span class="nb">sum</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="s2">&quot;c_var&quot;</span><span class="p">]</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">alpha</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">value</span> <span class="o">*</span> <span class="n">m</span><span class="o">.</span><span class="n">abs_total_imbalance</span><span class="p">[</span><span class="n">t</span><span class="p">]</span> <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">data</span> <span class="ow">in</span> <span class="n">network</span><span class="p">[</span><span class="s2">&quot;nodes&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">items</span><span class="p">())</span> <span class="k">for</span> <span class="n">t</span> <span class="ow">in</span> <span class="n">m</span><span class="o">.</span><span class="n">T</span><span class="p">)</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Total cost = </span><span class="si">{</span><span class="n">m</span><span class="o">.</span><span class="n">objective</span><span class="p">()</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>The optimal production levels for the conventional generators are [134.75, 227.38, 235.31, 371.35, -0.0, 0.0, 298.39, 281.66, 0.0, 56.24]
The optimal participation factors for the conventional generators are [0.06, -0.0, 0.0, 0.0, 0.0, -0.0, -0.0, 0.73, 0.0, 0.21]
First-stage energy production cost = 40446.13
Average energy production cost due to recourse actions = 5969.05
Total cost = 46415.18
</pre></div>
</div>
</div>
</div>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./notebooks/10"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
                <footer class="bd-footer-article">
                  <!-- Previous / next buttons -->
<div class="prev-next-area">
    <a class="left-prev"
       href="opf-wind-curtailment.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Two-stage energy dispatch optimization with wind curtailment</p>
      </div>
    </a>
    <a class="right-next"
       href="ccg.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Two-stage Production Planning</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#package-and-data-import">Package and data import</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#network-data">Network data</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#problem-description">Problem description</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#optimal-power-flow-problem-with-recourse-actions-via-participation-factors">Optimal power flow problem with recourse actions via participation factors</a></li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            <div class="bd-footer-content__inner">
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By The MO Book Group
</p>

  </div>
  
  <div class="footer-item">
    
  <p class="copyright">
    
      © Copyright 2022.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div></div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d"></script>
<script src="../../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>